<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>How to find a ground fault on a fire alarm panel | Spark &amp; Duct</title>
  <meta name="description" content="Find a fire alarm ground fault fast: lift circuits at the panel to find the bad one, then split the run in half and meter each half to ground until you reach the fault.">
  <meta name="google-site-verification" content="9Jjph1wGWZvhDMevVGi-2LlEz4cs-YyuPY2qOKk0BQs">
  <link rel="canonical" href="https://sparkandduct.github.io/guides/fire-alarm-ground-fault.html">
  <meta property="og:title" content="How to find a ground fault on a fire alarm panel | Spark &amp; Duct">
  <meta property="og:description" content="Find a fire alarm ground fault fast: lift circuits at the panel to find the bad one, then split the run in half and meter each half to ground until you reach the fault.">
  <meta property="og:url" content="https://sparkandduct.github.io/guides/fire-alarm-ground-fault.html">
  <meta property="og:type" content="website">
  <meta property="og:site_name" content="Spark &amp; Duct">
  <meta name="theme-color" content="#26303a">
  <link rel="icon" href="/favicon.svg" type="image/svg+xml">
  <script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://sparkandduct.github.io/"}, {"@type": "ListItem", "position": 2, "name": "Guides", "item": "https://sparkandduct.github.io/guides/"}, {"@type": "ListItem", "position": 3, "name": "How to find a ground fault on a fire alarm panel", "item": "https://sparkandduct.github.io/guides/fire-alarm-ground-fault.html"}]}, {"@type": "Article", "headline": "How to find a ground fault on a fire alarm panel", "description": "Find a fire alarm ground fault fast: lift circuits at the panel to find the bad one, then split the run in half and meter each half to ground until you reach the fault.", "mainEntityOfPage": "https://sparkandduct.github.io/guides/fire-alarm-ground-fault.html", "publisher": {"@type": "Organization", "name": "Spark & Duct", "url": "https://sparkandduct.github.io/"}}]}</script>
  <link rel="stylesheet" href="/style.css?v=a86dca38">
</head>
<body>
  <a class="skip" href="#main">Skip to content</a>
  <header class="site">
    <div class="inner">
      <a class="brand" href="/"><svg viewBox="0 0 32 32" aria-hidden="true"><rect width="32" height="32" fill="#f0b400"/><path d="M18.5 4 8 18h6.5L13 28l11-15h-7z" fill="#26303a"/></svg><span>Spark <span class="amp">&amp;</span> Duct</span></a>
      <nav>
        <a href="/">Tools</a>
        <a href="/guides/" aria-current="page">Guides</a>
        <a href="/fault-codes/">Codes</a>
        <a href="/reference/">Reference</a>
        <a href="/quizzes/">Quizzes</a>
      </nav>
    </div>
  </header>

  <main id="main">
    <p class="crumbs"><a href="/">Home</a> / <a href="/guides/">Guides</a></p>
    <article class="prose">
      <h1>How to find a ground fault on a fire alarm panel</h1>
      <p class="lede">Lift field circuits at the panel one at a time until the trouble clears, then split that circuit in half and meter each half to ground. Repeat on the bad half until you reach the device or cable section at fault.</p>

      <div class="callout"><p>Before you start, tell the monitoring company and the building contact, and put the system on test. Disconnecting circuits can cause signals and will leave areas unprotected until you restore them.</p></div>

      <h2>What a ground fault is</h2>
      <p>Fire alarm circuits are meant to float, with no connection to earth ground. A ground fault trouble means some conductor has an unintended path to ground, usually through a conduit, back box or wet device. One fault often causes no symptoms, but a second fault on another conductor can disable a circuit, so panels are required to report the first one.</p>

      <h2>Step 1: Confirm it is real and steady</h2>
      <p>Check the panel's event history. A fault that comes and goes with rain, humidity or a particular time of day points to water or to equipment that only runs sometimes. Note whether the panel says positive or negative ground fault, if it tells you.</p>

      <div class="ad-slot" data-slot="in content"></div>

      <h2>Step 2: Find which circuit</h2>
      <ol>
        <li>Remove one field circuit at a time from the panel terminals: both conductors, and the shield if there is one.</li>
        <li>Wait. Many panels take up to a minute to clear or re-detect a ground fault.</li>
        <li>When the trouble clears, the circuit you just lifted has the fault. Label everything as you go so it goes back where it came from.</li>
      </ol>
      <p>If the fault stays with every field circuit lifted, look at the panel itself: battery leads, a pinched harness, auxiliary power outputs or an add-on card.</p>

      <h2>Step 3: Confirm with a meter</h2>
      <p>With the faulted circuit disconnected at both ends, measure resistance from each conductor to a known ground such as the cabinet. A healthy conductor reads open. A reading of a few megohms or less shows which conductor is leaking. Panels can detect faults well above what a basic meter shows clearly, so an insulation tester helps on stubborn ones. Disconnect devices before using an insulation tester, since its test voltage can damage electronics.</p>

      <h2>Step 4: Halve the circuit</h2>
      <ol>
        <li>Go to a device near the middle of the run and separate the wiring there.</li>
        <li>Measure each half to ground. The fault is in the half that still reads low.</li>
        <li>Go to the middle of that half and repeat.</li>
      </ol>
      <figure class="diagram">
        <svg viewBox="0 0 360 112" role="img" aria-label="A circuit of eight devices split at its midpoint. The half nearest the panel tests clear; the far half tests low, so the fault is in that half.">
          <path class="d-line" d="M48 50H336"/>
          <rect class="d-box" x="6" y="34" width="42" height="32" rx="4"/>
          <text class="d-small" x="27" y="54" text-anchor="middle">Panel</text>
          <rect class="d-box" x="67" y="42" width="16" height="16"/>
          <rect class="d-box" x="103" y="42" width="16" height="16"/>
          <rect class="d-box" x="139" y="42" width="16" height="16"/>
          <rect class="d-box" x="175" y="42" width="16" height="16"/>
          <rect class="d-box" x="211" y="42" width="16" height="16"/>
          <rect class="d-box" x="247" y="42" width="16" height="16"/>
          <rect class="d-accent" x="283" y="42" width="16" height="16"/>
          <rect class="d-box" x="319" y="42" width="16" height="16"/>
          <path class="d-dash" d="M201 14V82"/>
          <text class="d-text" x="129" y="24" text-anchor="middle">Tests clear</text>
          <text class="d-text d-strong" x="275" y="24" text-anchor="middle">Tests low</text>
          <text class="d-text d-strong" x="201" y="100" text-anchor="middle">Split here first</text>
        </svg>
        <figcaption>Split the run, test each half, then split the bad half again.</figcaption>
      </figure>

      <p>Each split halves what is left, so a 40-device circuit takes about five or six stops.</p>
      <p><strong>Worked example.</strong> A loop of 40 devices has a ground fault. Split at device 20: the panel side reads open, the far side reads low. The fault is in devices 21 to 40. Split at 30: the near half (21 to 30) reads open, so it is in 31 to 40. Split at 35, then 32 or 33, and you are down to one or two devices after five or six stops. Lifting and testing 40 devices one by one would take far longer.</p>
      <p><strong>Field tip.</strong> Do the first split where the cable is easiest to reach, not at the exact middle. A split you can reach in two minutes beats a perfect one above a ceiling you must move equipment to get at.</p>

      <h2>Where faults usually are</h2>
      <ul>
        <li>A conductor pinched between a device and its back box, or under a mounting screw.</li>
        <li>Insulation nicked where the cable enters a box or connector.</li>
        <li>Water in an outdoor device, a rooftop duct detector or underground conduit.</li>
        <li>A cable shield or drain wire touching a box, or grounded at both ends.</li>
        <li>Staples or ties driven too tight, and damage from other trades above ceilings.</li>
        <li>Anything that was worked on just before the trouble first appeared.</li>
      </ul>

      <h2>Finish properly</h2>
      <p>Repair the damage instead of just moving the wire, reconnect every circuit, confirm the panel is clear of troubles, test the devices on the circuit you opened, and take the system off test.</p>

      <h2>Related pages</h2>
      <ul>
        <li><a href="/guides/nac-voltage-drop.html">Notification circuit voltage drop</a>, for when the circuit is also long or heavily loaded.</li>
        <li><a href="/guides/how-to-size-a-fire-alarm-battery.html">How to size a fire alarm battery</a>, since a lifted circuit or weak battery can also set troubles.</li>
        <li><a href="/battery.html">Fire alarm battery calculator</a></li>
        <li><a href="/reference/glossary.html">Glossary</a></li>
      </ul>

      <h2>Sources</h2>
      <ul>
        <li>Fire-Lite MS-9200UDLS series manual (document 52750), trouble operation: a ground fault lights the panel's ground trouble indication. <a href="https://buildings.honeywell.com/us/en/brands/our-brands/firelite/resources/discontinued-products">Honeywell Fire-Lite discontinued products page</a>. Your own panel's manual governs how it detects and reports ground faults.</li>
        <li>NFPA 72, National Fire Alarm and Signaling Code, which requires panels to report ground faults; read the edition your jurisdiction has adopted. <a href="https://www.nfpa.org/codes-and-standards/nfpa-72-standard-development/72">NFPA 72</a>.</li>
        <li>The halving method and the list of usual fault locations are general service practice, not taken from a manual.</li>
      </ul>
      <p>Last checked: November 2026</p>
    </article>
    <h2 class="section">More guides</h2>
    <ul class="tools">
  <li><a href="/guides/ac-running-but-not-cooling.html"><strong>AC running but not cooling: what to check</strong><span>Step-by-step checks from the thermostat to the outdoor unit.</span></a></li>
  <li><a href="/guides/furnace-will-not-ignite.html"><strong>Furnace will not ignite: troubleshooting by stage</strong><span>Watch where the start-up sequence stops and go straight to the part that fails there.</span></a></li>
  <li><a href="/guides/heat-pump-blowing-cold-air.html"><strong>Heat pump blowing cold air in heating mode: what to check</strong><span>Defrost, thermostat, airflow, auxiliary heat, reversing valve or charge: the check order for a heat pump that blows cool air on heat.</span></a></li>
  <li><a href="/guides/north-carolina-electrical-hvac-license.html"><strong>Electrical and HVAC licensing in North Carolina</strong><span>The boards, the license classes and the experience each one needs.</span></a></li>
</ul>
    <div class="ad-slot" data-slot="end of page"></div>
  </main>

  <footer class="site">
    <div class="inner">
      <div class="about">
        <h2>Spark &amp; Duct</h2>
        <p>Calculators and reference for low voltage, electrical and HVAC work. Every tool shows its formula; every fact is checked against the manufacturer, the code or the state board.</p>
        <p>For estimating and study only. Check everything against the current code, the manufacturer's data and the authority having jurisdiction before you build or repair.</p>
      </div>
      <div>
        <h2>Sections</h2>
        <ul>
          <li><a href="/">Tools</a></li>
          <li><a href="/guides/">Guides</a></li>
          <li><a href="/fault-codes/">Codes</a></li>
          <li><a href="/reference/">Reference</a></li>
          <li><a href="/quizzes/">Quizzes</a></li>
        </ul>
      </div>
      <div>
        <h2>Site</h2>
        <ul>
          <li><a href="/about.html">About</a></li>
          <li><a href="/contact.html">Contact and corrections</a></li>
          <li><a href="/privacy.html">Privacy</a></li>
        </ul>
      </div>
      <p class="legal"><span>&copy; 2026 Spark &amp; Duct</span><span>No accounts, no tracking. Calculations run in your browser.</span></p>
    </div>
  </footer>
  <script src="/js/site.js?v=615090e5"></script>
</body>
</html>
