<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Heat pump blowing cold air in heating mode: what to check | Spark &amp; Duct</title>
  <meta name="description" content="Heat pump blowing cool air on heat? Tell defrost and normal operation from a real fault, with a check order for thermostat, airflow, outdoor unit, auxiliary heat, reversing valve and charge.">
  <meta name="google-site-verification" content="9Jjph1wGWZvhDMevVGi-2LlEz4cs-YyuPY2qOKk0BQs">
  <link rel="canonical" href="https://sparkandduct.github.io/guides/heat-pump-blowing-cold-air.html">
  <meta property="og:title" content="Heat pump blowing cold air in heating mode: what to check | Spark &amp; Duct">
  <meta property="og:description" content="Heat pump blowing cool air on heat? Tell defrost and normal operation from a real fault, with a check order for thermostat, airflow, outdoor unit, auxiliary heat, reversing valve and charge.">
  <meta property="og:url" content="https://sparkandduct.github.io/guides/heat-pump-blowing-cold-air.html">
  <meta property="og:type" content="website">
  <meta property="og:site_name" content="Spark &amp; Duct">
  <meta name="theme-color" content="#26303a">
  <link rel="icon" href="/favicon.svg" type="image/svg+xml">
  <script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://sparkandduct.github.io/"}, {"@type": "ListItem", "position": 2, "name": "Guides", "item": "https://sparkandduct.github.io/guides/"}, {"@type": "ListItem", "position": 3, "name": "Heat pump blowing cold air in heating mode: what to check", "item": "https://sparkandduct.github.io/guides/heat-pump-blowing-cold-air.html"}]}, {"@type": "Article", "headline": "Heat pump blowing cold air in heating mode: what to check", "description": "Heat pump blowing cool air on heat? Tell defrost and normal operation from a real fault, with a check order for thermostat, airflow, outdoor unit, auxiliary heat, reversing valve and charge.", "mainEntityOfPage": "https://sparkandduct.github.io/guides/heat-pump-blowing-cold-air.html", "publisher": {"@type": "Organization", "name": "Spark & Duct", "url": "https://sparkandduct.github.io/"}}]}</script>
  <link rel="stylesheet" href="/style.css?v=a86dca38">
</head>
<body>
  <a class="skip" href="#main">Skip to content</a>
  <header class="site">
    <div class="inner">
      <a class="brand" href="/"><svg viewBox="0 0 32 32" aria-hidden="true"><rect width="32" height="32" fill="#f0b400"/><path d="M18.5 4 8 18h6.5L13 28l11-15h-7z" fill="#26303a"/></svg><span>Spark <span class="amp">&amp;</span> Duct</span></a>
      <nav>
        <a href="/">Tools</a>
        <a href="/guides/" aria-current="page">Guides</a>
        <a href="/fault-codes/">Codes</a>
        <a href="/reference/">Reference</a>
        <a href="/quizzes/">Quizzes</a>
      </nav>
    </div>
  </header>

  <main id="main">
    <p class="crumbs"><a href="/">Home</a> / <a href="/guides/">Guides</a></p>
    <article class="prose">
      <h1>Heat pump blowing cold air in heating mode: what to check</h1>
      <p class="lede">First rule out defrost and the thermostat. Then check airflow and the outdoor unit. Reversing valve and charge come last.</p>

      <div class="callout"><p>Short answer: cool air for a few minutes with steam or a stopped outdoor fan is a defrost cycle and is normal. Air that stays cool after the thermostat is confirmed on Heat, with the filter clean and the outdoor coil clear, points to the auxiliary heat, the reversing valve or the refrigerant charge, and needs gauges.</p></div>

      <h2>Is it defrost?</h2>
      <p>In cold, damp weather the outdoor coil frosts over. The unit melts the frost by running in cooling mode for a short time, so the indoor coil cools and the air from the registers feels cool unless backup heat comes on.</p>
      <p>Two manufacturer manuals describe the same defrost sequence with different numbers:</p>
      <ul>
        <li>The reversing valve switches, the outdoor fan stops, and the electric heat comes on.</li>
        <li>Bryant (R-22 service manual): defrost only runs when outdoor air is below 50&deg;F, starts when the coil thermistor is at or below 30&deg;F and the timed interval has accumulated, and ends when the coil reaches 80&deg;F or after 10 minutes.</li>
        <li>Bard (W24HY-A): the timer runs when the coil is at 30&deg;F or below, with a choice of 30, 60 or 90 minutes (60 from the factory). Defrost ends at about 57&deg;F coil temperature, or after 8 minutes if it runs long.</li>
      </ul>
      <p>Lennox gives 5 to 15 minutes as a usual defrost length. If the cool air lasts longer than that, or the outdoor coil is still iced over after a cycle, defrost is not working. Look at the defrost control, the coil sensor and the reversing valve.</p>
      <p>Auxiliary heat during defrost is how a house avoids cold air from the registers. If the strip heat is off, tripped or failed, defrost feels like cold air.</p>

      <h2>Check order when it is not defrost</h2>
      <div class="table-wrap">
      <table class="data">
        <thead><tr><th>Check</th><th>What you are looking for</th></tr></thead>
        <tbody>
          <tr><td>Thermostat</td><td>Mode on Heat, not Cool. Fan on Auto, since a fan set to On pushes air through when the unit is off. Setpoint above room temperature. Lennox suggests raising it at least 5&deg; to test.</td></tr>
          <tr><td>Filter and registers</td><td>Dirty filter or closed registers. Lennox suggests changing filters every 1 to 3 months.</td></tr>
          <tr><td>Outdoor unit</td><td>Leaves, snow or ice on the coil, and no clearance. Lennox recommends at least two feet clear on all sides.</td></tr>
          <tr><td>Is the compressor running?</td><td>Outdoor fan turning and compressor humming, or off? A dead outdoor unit that leaves only strip heat is a different fault from a running unit with no heat.</td></tr>
          <tr><td>Auxiliary heat</td><td>Does the strip heat come on with the thermostat set well above room temperature? Breaker, sequencers, limit.</td></tr>
          <tr><td>Reversing valve</td><td>Unit runs in heating mode but acts like cooling: indoor coil cold, outdoor coil warm. Check for 24 V at the valve coil (O or B terminal, depending on the brand). A valve with power that does not shift is stuck or leaking internally.</td></tr>
          <tr><td>Charge</td><td>Low refrigerant means weak heat and frosting. Check with gauges and the superheat and subcooling targets; do not add refrigerant without finding the leak.</td></tr>
        </tbody>
      </table>
      </div>
      <p>Use the <a href="/superheat-subcooling.html">superheat and subcooling calculator</a> once gauges are on. Refrigerant work needs EPA Section 608 certification.</p>

      <div class="ad-slot" data-slot="in content"></div>

      <h2>Cool air that is normal</h2>
      <p>A heat pump moves heat instead of burning fuel, so its supply air is cooler than a furnace's. Air near body temperature can feel cold on the hand. Lennox notes that efficiency drops as outdoor temperatures fall. Measure the supply and return temperature rather than going by feel.</p>

      <h2>Related pages</h2>
      <ul>
        <li><a href="/guides/ac-running-but-not-cooling.html">AC running but not cooling</a></li>
        <li><a href="/guides/furnace-will-not-ignite.html">Furnace will not ignite</a>, for dual-fuel and furnace backup systems.</li>
        <li><a href="/guides/furnace-temperature-rise.html">How to measure furnace temperature rise</a></li>
      </ul>

      <section>
      <h2>Sources</h2>
      <ul>
        <li><a href="https://www.manualslib.com/manual/22310/Bryant-R-22.html?page=32">Bryant R-22 application and service manual, defrost</a>.</li>
        <li><a href="https://www.manualslib.com/manual/3347189/Bard-W24hy-A.html?page=29">Bard W24HY-A manual, defrost operation</a>.</li>
        <li><a href="https://www.lennox.com/residential/lennox-life/consumer/heat-pump-blowing-cold-air">Lennox: heat pump blowing cold air</a>.</li>
      </ul>
      <p>Defrost settings differ by brand and board; read your unit's manual. The reversing valve and charge checks are standard service practice and were not taken from one of the manuals above. Last checked: October 2026</p>
      </section>
    </article>
    <h2 class="section">More guides</h2>
    <ul class="tools">
  <li><a href="/guides/ac-running-but-not-cooling.html"><strong>AC running but not cooling: what to check</strong><span>Step-by-step checks from the thermostat to the outdoor unit.</span></a></li>
  <li><a href="/guides/fire-alarm-ground-fault.html"><strong>How to find a ground fault on a fire alarm panel</strong><span>Isolate the circuit, then halve the run until you find it.</span></a></li>
  <li><a href="/guides/furnace-will-not-ignite.html"><strong>Furnace will not ignite: troubleshooting by stage</strong><span>Watch where the start-up sequence stops and go straight to the part that fails there.</span></a></li>
  <li><a href="/guides/north-carolina-electrical-hvac-license.html"><strong>Electrical and HVAC licensing in North Carolina</strong><span>The boards, the license classes and the experience each one needs.</span></a></li>
</ul>
    <div class="ad-slot" data-slot="end of page"></div>
  </main>

  <footer class="site">
    <div class="inner">
      <div class="about">
        <h2>Spark &amp; Duct</h2>
        <p>Calculators and reference for low voltage, electrical and HVAC work. Every tool shows its formula; every fact is checked against the manufacturer, the code or the state board.</p>
        <p>For estimating and study only. Check everything against the current code, the manufacturer's data and the authority having jurisdiction before you build or repair.</p>
      </div>
      <div>
        <h2>Sections</h2>
        <ul>
          <li><a href="/">Tools</a></li>
          <li><a href="/guides/">Guides</a></li>
          <li><a href="/fault-codes/">Codes</a></li>
          <li><a href="/reference/">Reference</a></li>
          <li><a href="/quizzes/">Quizzes</a></li>
        </ul>
      </div>
      <div>
        <h2>Site</h2>
        <ul>
          <li><a href="/about.html">About</a></li>
          <li><a href="/contact.html">Contact and corrections</a></li>
          <li><a href="/privacy.html">Privacy</a></li>
        </ul>
      </div>
      <p class="legal"><span>&copy; 2026 Spark &amp; Duct</span><span>No accounts, no tracking. Calculations run in your browser.</span></p>
    </div>
  </footer>
  <script src="/js/site.js?v=615090e5"></script>
</body>
</html>
