<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Thermostat wire colors | Spark &amp; Duct</title>
  <meta name="description" content="Thermostat wire color chart: what the R, C, Y, G, W and O/B terminals do and the wire color normally used for each, with heat pump differences.">
  <meta name="google-site-verification" content="9Jjph1wGWZvhDMevVGi-2LlEz4cs-YyuPY2qOKk0BQs">
  <link rel="canonical" href="https://sparkandduct.github.io/reference/thermostat-wire-colors.html">
  <meta property="og:title" content="Thermostat wire colors | Spark &amp; Duct">
  <meta property="og:description" content="Thermostat wire color chart: what the R, C, Y, G, W and O/B terminals do and the wire color normally used for each, with heat pump differences.">
  <meta property="og:url" content="https://sparkandduct.github.io/reference/thermostat-wire-colors.html">
  <meta property="og:type" content="website">
  <meta property="og:site_name" content="Spark &amp; Duct">
  <meta name="theme-color" content="#26303a">
  <link rel="icon" href="/favicon.svg" type="image/svg+xml">
  <script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://sparkandduct.github.io/"}, {"@type": "ListItem", "position": 2, "name": "Reference", "item": "https://sparkandduct.github.io/reference/"}, {"@type": "ListItem", "position": 3, "name": "Thermostat wire colors", "item": "https://sparkandduct.github.io/reference/thermostat-wire-colors.html"}]}, {"@type": "Article", "headline": "Thermostat wire colors", "description": "Thermostat wire color chart: what the R, C, Y, G, W and O/B terminals do and the wire color normally used for each, with heat pump differences.", "mainEntityOfPage": "https://sparkandduct.github.io/reference/thermostat-wire-colors.html", "publisher": {"@type": "Organization", "name": "Spark & Duct", "url": "https://sparkandduct.github.io/"}}]}</script>
  <link rel="stylesheet" href="/style.css?v=a86dca38">
</head>
<body>
  <a class="skip" href="#main">Skip to content</a>
  <header class="site">
    <div class="inner">
      <a class="brand" href="/"><svg viewBox="0 0 32 32" aria-hidden="true"><rect width="32" height="32" fill="#f0b400"/><path d="M18.5 4 8 18h6.5L13 28l11-15h-7z" fill="#26303a"/></svg><span>Spark <span class="amp">&amp;</span> Duct</span></a>
      <nav>
        <a href="/">Tools</a>
        <a href="/guides/">Guides</a>
        <a href="/fault-codes/">Codes</a>
        <a href="/reference/" aria-current="page">Reference</a>
        <a href="/quizzes/">Quizzes</a>
      </nav>
    </div>
  </header>

  <main id="main">
    <p class="crumbs"><a href="/">Home</a> / <a href="/reference/">Reference</a></p>
    <article class="prose">
      <h1>Thermostat wire colors</h1>
      <p class="lede">The usual color for each terminal, and what the terminal does.</p>

      <div class="callout"><p>Color is a convention, not a rule. Installers run out of colors and substitute. Always confirm by looking at which terminal each wire lands on at the furnace or air handler board.</p></div>

      <figure class="diagram">
        <svg viewBox="0 0 360 178" role="img" aria-label="Five wires run between matching terminals on the thermostat and the furnace board: red on R for 24 volt power, blue on C for common, green on G for the fan, yellow on Y for cooling and white on W for heat.">
          <rect class="d-box" x="8" y="8" width="92" height="162" rx="6"/>
          <rect class="d-box" x="260" y="8" width="92" height="162" rx="6"/>
          <text class="d-text d-strong" x="54" y="28" text-anchor="middle">Thermostat</text>
          <text class="d-text d-strong" x="306" y="28" text-anchor="middle">Furnace</text>
          <g stroke-width="5" stroke-linecap="round">
            <path stroke="#d32f2f" d="M100 54H260"/>
            <path stroke="#1565c0" d="M100 80H260"/>
            <path stroke="#2e7d32" d="M100 106H260"/>
            <path stroke="#fbc02d" d="M100 132H260"/>
            <path stroke="#9aa2af" stroke-width="7" d="M100 158H260"/>
            <path stroke="#ffffff" d="M100 158H260"/>
          </g>
          <text class="d-text d-strong" x="84" y="58" text-anchor="middle">R</text>
          <text class="d-text d-strong" x="276" y="58" text-anchor="middle">R</text>
          <text class="d-small" x="180" y="47" text-anchor="middle">24 V power</text>
          <text class="d-text d-strong" x="84" y="84" text-anchor="middle">C</text>
          <text class="d-text d-strong" x="276" y="84" text-anchor="middle">C</text>
          <text class="d-small" x="180" y="73" text-anchor="middle">Common</text>
          <text class="d-text d-strong" x="84" y="110" text-anchor="middle">G</text>
          <text class="d-text d-strong" x="276" y="110" text-anchor="middle">G</text>
          <text class="d-small" x="180" y="99" text-anchor="middle">Fan</text>
          <text class="d-text d-strong" x="84" y="136" text-anchor="middle">Y</text>
          <text class="d-text d-strong" x="276" y="136" text-anchor="middle">Y</text>
          <text class="d-small" x="180" y="125" text-anchor="middle">Cooling</text>
          <text class="d-text d-strong" x="84" y="162" text-anchor="middle">W</text>
          <text class="d-text d-strong" x="276" y="162" text-anchor="middle">W</text>
          <text class="d-small" x="180" y="151" text-anchor="middle">Heat</text>
        </svg>
        <figcaption>A typical five-wire furnace and air conditioner hookup.</figcaption>
      </figure>

      <h2>Conventional systems</h2>
      <div class="table-wrap">
      <table class="data">
        <thead><tr><th>Terminal</th><th>Usual color</th><th>What it does</th></tr></thead>
        <tbody>
          <tr><td>R</td><td><span class="swatch" style="background:#d32f2f"></span>Red</td><td>24 V power from the transformer.</td></tr>
          <tr><td>Rc / Rh</td><td><span class="swatch" style="background:#d32f2f"></span>Red</td><td>Separate 24 V feeds for cooling and heating when there are two transformers. With one transformer they are jumpered together.</td></tr>
          <tr><td>C</td><td><span class="swatch" style="background:#1565c0"></span>Blue or <span class="swatch" style="background:#222"></span>black</td><td>Common: the other side of the transformer. Needed by most smart thermostats. <a href="/guides/thermostat-no-c-wire.html">No C wire? Options.</a></td></tr>
          <tr><td>G</td><td><span class="swatch" style="background:#2e7d32"></span>Green</td><td>Indoor blower fan.</td></tr>
          <tr><td>Y</td><td><span class="swatch" style="background:#fbc02d"></span>Yellow</td><td>Cooling: energizes the outdoor unit's contactor.</td></tr>
          <tr><td>Y2</td><td><span class="swatch" style="background:#90caf9"></span>Light blue or pink</td><td>Second stage cooling.</td></tr>
          <tr><td>W</td><td><span class="swatch" style="background:#fff"></span>White</td><td>Heat.</td></tr>
          <tr><td>W2</td><td><span class="swatch" style="background:#6d4c41"></span>Brown</td><td>Second stage heat.</td></tr>
        </tbody>
      </table>
      </div>

      <h2>Heat pumps</h2>
      <div class="table-wrap">
      <table class="data">
        <thead><tr><th>Terminal</th><th>Usual color</th><th>What it does</th></tr></thead>
        <tbody>
          <tr><td>Y</td><td><span class="swatch" style="background:#fbc02d"></span>Yellow</td><td>Compressor, in both heating and cooling.</td></tr>
          <tr><td>O/B</td><td><span class="swatch" style="background:#ef6c00"></span>Orange (O) or <span class="swatch" style="background:#0d47a1"></span>dark blue (B)</td><td>Reversing valve. O energizes it in cooling, which most brands use. B energizes it in heating.</td></tr>
          <tr><td>W2 / Aux</td><td><span class="swatch" style="background:#fff"></span>White</td><td>Auxiliary heat: the electric strips or furnace that help the heat pump.</td></tr>
          <tr><td>E</td><td>Varies</td><td>Emergency heat: runs the backup heat alone, with the compressor locked out.</td></tr>
        </tbody>
      </table>
      </div>
      <p>On a heat pump, blue is often used for common as well, so a system with a B terminal needs extra care. Check the board, not the color.</p>

      <div class="ad-slot" data-slot="in content"></div>

      <h2>Other terminals you may see</h2>
      <ul>
        <li><strong>S1 / S2:</strong> outdoor or remote temperature sensor.</li>
        <li><strong>L:</strong> fault indicator from a heat pump.</li>
        <li><strong>DH or DEHUM:</strong> dehumidification signal to a variable speed blower.</li>
        <li><strong>1, 2, A, B, D:</strong> communicating systems that send data instead of switching 24 V. These do not follow the chart above and cannot be mixed with a standard thermostat.</li>
      </ul>

      <h2>Before you disconnect anything</h2>
      <ul>
        <li>Turn the power off at the furnace or air handler. Shorting R to C blows the low-voltage fuse on the board.</li>
        <li>Photograph the old thermostat's wiring with the terminal letters visible.</li>
        <li>Thick wires on wire nuts mean a line-voltage thermostat (120 or 240 V) for electric baseboard heat. None of this page applies to those.</li>
      </ul>
    </article>
    <h2 class="section">More reference pages</h2>
    <ul class="tools">
  <li><a href="/reference/electrical-wire-colors.html"><strong>Electrical wire color codes (US)</strong><span>Phase, neutral and ground colors, and which ones the code actually requires.</span></a></li>
  <li><a href="/reference/glossary.html"><strong>Glossary of trade terms</strong><span>Plain definitions of fire alarm, electrical and HVAC terms.</span></a></li>
  <li><a href="/reference/refrigerant-pressure-temperature-chart.html"><strong>R-410A, R-32 and R-454B pressure temperature chart</strong><span>Saturation pressure by temperature for R-410A, R-32 and R-454B, with bubble and dew points for glide.</span></a></li>
  <li><a href="/reference/ethernet-t568a-t568b-pinout.html"><strong>Ethernet T568A and T568B pinout, pair colors and crossover wiring</strong><span>T568A and T568B pin and color tables, straight-through and crossover wiring, and wire map faults.</span></a></li>
</ul>
    <div class="ad-slot" data-slot="end of page"></div>
  </main>

  <footer class="site">
    <div class="inner">
      <div class="about">
        <h2>Spark &amp; Duct</h2>
        <p>Calculators and reference for low voltage, electrical and HVAC work. Every tool shows its formula; every fact is checked against the manufacturer, the code or the state board.</p>
        <p>For estimating and study only. Check everything against the current code, the manufacturer's data and the authority having jurisdiction before you build or repair.</p>
      </div>
      <div>
        <h2>Sections</h2>
        <ul>
          <li><a href="/">Tools</a></li>
          <li><a href="/guides/">Guides</a></li>
          <li><a href="/fault-codes/">Codes</a></li>
          <li><a href="/reference/">Reference</a></li>
          <li><a href="/quizzes/">Quizzes</a></li>
        </ul>
      </div>
      <div>
        <h2>Site</h2>
        <ul>
          <li><a href="/about.html">About</a></li>
          <li><a href="/contact.html">Contact and corrections</a></li>
          <li><a href="/privacy.html">Privacy</a></li>
        </ul>
      </div>
      <p class="legal"><span>&copy; 2026 Spark &amp; Duct</span><span>No accounts, no tracking. Calculations run in your browser.</span></p>
    </div>
  </footer>
  <script src="/js/site.js?v=615090e5"></script>
</body>
</html>
