<!--
title: Fire alarm battery calculation worksheet (Pro Pack)
description: Fill-in-by-hand fire alarm battery calculation worksheets with a worked example: standby and alarm loads, amp-hours, derating factor and battery size on US Letter.
section: site
sitemap: no
-->
    <article class="prose ws">
      <h1>Fire alarm battery calculation worksheet</h1>
      <p class="lede">Three US Letter pages: two blank worksheets (use one per panel or power supply) and a filled-in example with a checklist. Print at 100 percent. Fill in device currents from each data sheet, then follow the lettered lines A to J.</p>
      <p class="actions"><button type="button" class="plain" data-print>Print or save as PDF</button></p>
      <p class="noprint">The duration used here is the common case: 24 hours of standby followed by 5 minutes of alarm. Voice evacuation, remote station and auxiliary systems, and systems on a generator can need other times. The derating factor is left blank on purpose: write the one your panel's installation manual or the authority having jurisdiction requires.</p>

      <section class="sheet">
        <h2>Battery calculation worksheet</h2>
        <p class="fields">Job: ______________________ &nbsp; Panel or power supply: ______________________ &nbsp; Date: ____________ &nbsp; By: ____________</p>
        <h3>Step 1: Device loads</h3>
        <table class="grid">
          <thead><tr><th scope="col">Device and location</th><th scope="col">Qty</th><th scope="col">Standby mA each</th><th scope="col">Standby mA total</th><th scope="col">Alarm mA each</th><th scope="col">Alarm mA total</th><th scope="col">Data sheet / setting</th></tr></thead>
          <tbody>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
            <tr class="total"><th scope="row" colspan="3">Totals (mA)</th><td></td><td></td><td></td><td></td></tr>
          </tbody>
        </table>
        <h3>Step 2: Amp-hours</h3>
        <table class="calc">
          <tbody>
            <tr><th scope="row">A. Standby load, amps (total mA &divide; 1,000)</th><td>A = ________</td></tr>
            <tr><th scope="row">B. Standby hours required</th><td>B = ________ (24 h is the usual figure)</td></tr>
            <tr><th scope="row">C. Standby amp-hours (A &times; B)</th><td>C = ________ Ah</td></tr>
            <tr><th scope="row">D. Alarm load, amps (total mA &divide; 1,000)</th><td>D = ________</td></tr>
            <tr><th scope="row">E. Alarm hours required (minutes &divide; 60)</th><td>E = ________ (5 minutes = 0.083 h)</td></tr>
            <tr><th scope="row">F. Alarm amp-hours (D &times; E)</th><td>F = ________ Ah</td></tr>
            <tr><th scope="row">G. Sum (C + F)</th><td>G = ________ Ah</td></tr>
            <tr><th scope="row">H. Derating factor from the panel manual or the authority having jurisdiction</th><td>H = ________</td></tr>
            <tr><th scope="row">J. Battery size needed (G &times; H)</th><td>J = ________ Ah</td></tr>
          </tbody>
        </table>
        <h3>Step 3: Battery chosen</h3>
        <p class="fields">Next standard size at or above J: ________ Ah &nbsp; Charger maximum battery size from the manual: ________ Ah &nbsp; Fits in cabinet: &#9633; yes &#9633; no</p>
      </section>
      <section class="sheet">
        <h2>Battery calculation worksheet (second panel or power supply)</h2>
        <p class="fields">Job: ______________________ &nbsp; Panel or power supply: ______________________ &nbsp; Date: ____________ &nbsp; By: ____________</p>
        <h3>Step 1: Device loads</h3>
        <table class="grid">
          <thead><tr><th scope="col">Device and location</th><th scope="col">Qty</th><th scope="col">Standby mA each</th><th scope="col">Standby mA total</th><th scope="col">Alarm mA each</th><th scope="col">Alarm mA total</th><th scope="col">Data sheet / setting</th></tr></thead>
          <tbody>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
              <tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
            <tr class="total"><th scope="row" colspan="3">Totals (mA)</th><td></td><td></td><td></td><td></td></tr>
          </tbody>
        </table>
        <h3>Step 2: Amp-hours</h3>
        <table class="calc">
          <tbody>
            <tr><th scope="row">A. Standby load, amps (total mA &divide; 1,000)</th><td>A = ________</td></tr>
            <tr><th scope="row">B. Standby hours required</th><td>B = ________ (24 h is the usual figure)</td></tr>
            <tr><th scope="row">C. Standby amp-hours (A &times; B)</th><td>C = ________ Ah</td></tr>
            <tr><th scope="row">D. Alarm load, amps (total mA &divide; 1,000)</th><td>D = ________</td></tr>
            <tr><th scope="row">E. Alarm hours required (minutes &divide; 60)</th><td>E = ________ (5 minutes = 0.083 h)</td></tr>
            <tr><th scope="row">F. Alarm amp-hours (D &times; E)</th><td>F = ________ Ah</td></tr>
            <tr><th scope="row">G. Sum (C + F)</th><td>G = ________ Ah</td></tr>
            <tr><th scope="row">H. Derating factor from the panel manual or the authority having jurisdiction</th><td>H = ________</td></tr>
            <tr><th scope="row">J. Battery size needed (G &times; H)</th><td>J = ________ Ah</td></tr>
          </tbody>
        </table>
        <h3>Step 3: Battery chosen</h3>
        <p class="fields">Next standard size at or above J: ________ Ah &nbsp; Charger maximum battery size from the manual: ________ Ah &nbsp; Fits in cabinet: &#9633; yes &#9633; no</p>
      </section>
      <section class="sheet">
        <h2>Worked example (filled in)</h2>
        <p class="fields">A small panel with 20 smoke detectors and 10 horn strobes. The currents are examples; use the data sheet values for your equipment.</p>
        <table class="grid">
          <thead><tr><th scope="col">Device and location</th><th scope="col">Qty</th><th scope="col">Standby mA each</th><th scope="col">Standby mA total</th><th scope="col">Alarm mA each</th><th scope="col">Alarm mA total</th></tr></thead>
          <tbody>
            <tr><td>Control panel</td><td>1</td><td>120</td><td>120</td><td>250</td><td>250</td></tr>
            <tr><td>Smoke detector</td><td>20</td><td>0.3</td><td>6</td><td>2</td><td>40</td></tr>
            <tr><td>Horn strobe</td><td>10</td><td>0</td><td>0</td><td>95</td><td>950</td></tr>
            <tr class="total"><th scope="row" colspan="3">Totals (mA)</th><td>126</td><td></td><td>1,240</td></tr>
          </tbody>
        </table>
        <table class="calc">
          <tbody>
            <tr><th scope="row">A. Standby load, amps</th><td>0.126</td></tr>
            <tr><th scope="row">B. Standby hours</th><td>24</td></tr>
            <tr><th scope="row">C. Standby amp-hours (A &times; B)</th><td>3.024 Ah</td></tr>
            <tr><th scope="row">D. Alarm load, amps</th><td>1.240</td></tr>
            <tr><th scope="row">E. Alarm hours (5 &divide; 60)</th><td>0.0833</td></tr>
            <tr><th scope="row">F. Alarm amp-hours (D &times; E)</th><td>0.103 Ah</td></tr>
            <tr><th scope="row">G. Sum (C + F)</th><td>3.127 Ah</td></tr>
            <tr><th scope="row">H. Derating factor</th><td>1.2 (the figure used in the example; yours comes from the panel manual or the authority having jurisdiction)</td></tr>
            <tr><th scope="row">J. Battery size needed (G &times; H)</th><td>3.75 Ah</td></tr>
          </tbody>
        </table>
        <p>Next standard size at or above 3.75 Ah: 4.5 Ah, if the panel's charger allows it.</p>
        <h3>Check before you hand it in</h3>
        <ul class="checks">
          <li>&#9633; Strobe current is the figure for the candela setting you will install, not the nominal one.</li>
          <li>&#9633; Door holders, relays, annunciators and anything else the panel powers are in the table.</li>
          <li>&#9633; Two 12 V batteries in series make 24 V at the amp-hour rating of one battery.</li>
          <li>&#9633; Standby and alarm times match the system type and what the authority having jurisdiction requires.</li>
          <li>&#9633; Charger is listed for a battery this size and the battery fits in the cabinet.</li>
        </ul>
      </section>
      <h2 class="noprint">Sources</h2>
      <ul class="noprint">
        <li><a href="https://www.manualslib.com/manual/461631/Fire-Lite-Ms-2.html?page=49">Fire-Lite MS-2 manual, Calculating the Battery Size (ManualsLib)</a>: 24 hours standby followed by 5 minutes alarm for local, central and proprietary systems, the sum of standby and alarm amp-hours, and the derating multiplier.</li>
        <li><a href="https://www.securitysales.com/integration/understanding-secondary-power-supplies/">Security Sales &amp; Integration: Understanding secondary power supplies</a>: the same 24 hour and 5 minute durations, cited to NFPA 72 (2002 edition in that article).</li>
      </ul>
      <p class="noprint">Last checked: November 2026. The derating factor, voice and mass notification times and remote station times are not stated here because editions of NFPA 72 and manufacturers differ; confirm them against the edition your jurisdiction has adopted.</p>
    </article>
    <style>
      .ws .sheet { margin: 18px 0; }
      .ws .fields { font-size: 0.92rem; }
      .ws table { width: 100%; border-collapse: collapse; margin: 0 0 12px; font-size: 0.9rem; }
      .ws th, .ws td { border: 1px solid #555; padding: 4px 6px; text-align: left; vertical-align: top; }
      .ws .grid tbody td { height: 1.9em; }
      .ws .total th, .ws .total td { font-weight: 700; }
      .ws .calc th { font-weight: 400; width: 60%; }
      .ws .checks { list-style: none; padding-left: 0; }
      @media print {
        @page { size: letter; margin: 0.5in; }
        header.site, footer.site { display: none !important; }
        body { background: #fff !important; color: #000 !important; }
        main, .prose { margin: 0 !important; padding: 0 !important; max-width: none !important; }
        .ws h1, .ws > .lede, .ws .noprint, .ws .actions { display: none !important; }
        .ws a { color: #000; text-decoration: none; }
        .ws .sheet { break-after: page; margin: 0; font-size: 10pt; }
        .ws .sheet:last-of-type { break-after: auto; }
        .ws .sheet h2 { font-size: 14pt; margin: 0 0 6px; }
        .ws .sheet h3 { font-size: 11pt; margin: 10px 0 4px; }
        .ws table { font-size: 9pt; }
        .ws th, .ws td { border-color: #000; padding: 2px 4px; }
        .ws .grid tbody td { height: 0.27in; }
        .ws .calc td, .ws .calc th { padding: 4px; }
      }
    </style>
